# پالس اکسیمتری (SpO₂) — مبانی، تفسیر بالینی و اصول مهندسی پزشکی

> **مخاطبان**: پرستاران، تکنسین‌های مهندسی پزشکی، کارشناسان فروش و پشتیبانی، و دانشجویان.
>
> **منابع**: مطالب با ارجاع درون‌متنی به منابع پزشکی و مهندسی پزشکی مستند شده است. مشخصات هر دستگاه (از جمله نموکسی ۴۱۲ و ۵۱۲) مطابق دفترچه‌ی همان دستگاه است.
>
> **توجه**: این متن آموزشی است و جایگزین پروتکل‌های بالینی مرکز و قضاوت پزشک نیست.

## فهرست

۱. مقدمه · ۲. فیزیولوژی اشباع اکسیژن · ۳. اصول فیزیکی · ۴. اجزا و پردازش سیگنال · ۵. تفسیر بالینی · ۶. منابع خطا · ۷. نصب صحیح · ۸. استانداردها و دقت · ۹. کالیبراسیون و تست · ۱۰. ادغام در مانیتور · ۱۱. عیب‌یابی · ۱۲. منابع

## ۱. مقدمه

### ۱.۱. تعریف

پالس اکسیمتری روشی **غیرتهاجمی** است که با عبور نور از بافت، درصد اشباع اکسیژن هموگلوبین شریانی و ضربان نبض را تخمین می‌زند [2, 4].

- **SaO₂**: اشباع واقعی خون شریانی که با نمونه‌ی خون و دستگاه co-oximeter اندازه‌گیری می‌شود
- **SpO₂**: تخمین پالس اکسیمتر از SaO₂ (غیرتهاجمی و پیوسته)

### ۱.۲. تاریخچه

- **۱۹۷۴**: Takuo Aoyagi (شرکت Nihon Kohden) اصل پالس اکسیمتری را معرفی کرد [3].
- **دهه ۱۹۸۰**: ورود دستگاه‌های تجاری به اتاق عمل و ICU.
- **اواخر دهه ۱۹۸۰ و اوایل ۱۹۹۰**: تبدیل شدن به بخشی از پایش استاندارد حین بیهوشی.
- **امروز**: در بیمارستان، آمبولانس، خانه و دستگاه‌های پوشیدنی؛ اغلب «پنجمین علامت حیاتی» نامیده می‌شود.

### ۱.۳. کاربردها

- پایش مداوم در ICU، اتاق عمل، ریکاوری و اورژانس
- ارزیابی سریع بیمار تنفسی در بخش و پیش‌بیمارستانی
- پایش خواب و تنفس
- غربالگری بیماری قلبی مادرزادی بحرانی در نوزادان (بخش ۵)

### ۱.۴. چه چیزی را اندازه نمی‌گیرد

- **تهویه (CO₂)**: SpO₂ طبیعی لزوماً یعنی تهویه‌ی کافی نیست؛ بیماری که اکسیژن می‌گیرد می‌تواند هیپوونتیلاسیون و CO₂ بالا داشته باشد.
- **محتوای اکسیژن خون**: در کم‌خونی شدید SpO₂ می‌تواند طبیعی و محتوای اکسیژن پایین باشد.
- **کفایت پرفیوژن بافتی**: فقط سیگنال محل سنسور است.

## ۲. فیزیولوژی اشباع اکسیژن

### ۲.۱. هموگلوبین و محتوای اکسیژن

هر مولکول هموگلوبین تا چهار مولکول اکسیژن حمل می‌کند. بخش اصلی اکسیژن خون با هموگلوبین حمل می‌شود و سهم اکسیژن محلول کوچک است [1]:

```
CaO₂ = (۱.۳۴ × Hb × SaO₂) + (۰.۰۰۳ × PaO₂)    (mL O₂ / dL)
```

نتیجه: اگر Hb پایین باشد، حتی با SpO₂ برابر ۱۰۰٪ محتوای اکسیژن پایین می‌ماند.

### ۲.۲. منحنی تفکیک اکسی‌هموگلوبین

رابطه‌ی SpO₂ و PaO₂ خطی نیست و منحنی S شکل دارد [1]. مقادیر تقریبی در شرایط استاندارد (pH ۷.۴ و دمای ۳۷ °C):

| SpO₂ | PaO₂ تقریبی (mmHg) |
|---|---|
| ۹۸٪ | ≈ ۱۰۰ |
| ۹۵٪ | ≈ ۸۰ |
| ۹۰٪ | ≈ ۶۰ |
| ۸۵٪ | ≈ ۵۰ |
| ۸۰٪ | ≈ ۴۵ |
| ۷۵٪ | ≈ ۴۰ |
| ۵۰٪ | ≈ ۲۷ (P50) |

- **بالای ۹۰٪ منحنی تخت است**: افت PaO₂ از ۱۰۰ به ۸۰ فقط چند درصد SpO₂ را کم می‌کند.
- **زیر ۹۰٪ منحنی شیب‌دار است**: افت کوچک PaO₂ باعث افت بزرگ SpO₂ می‌شود.
- **جابه‌جایی منحنی**: افزایش CO₂، اسیدوز، تب و 2,3-DPG منحنی را به راست می‌برند (آزادسازی آسان‌تر اکسیژن) [1].

### ۲.۳. مقادیر طبیعی و اهداف

- افراد سالم در سطح دریا: حدود ۹۵ تا ۱۰۰٪
- در ارتفاع بالا مقدار طبیعی کمتر است.
- هدف اکسیژن‌درمانی در بیماران حاد معمولاً ۹۴ تا ۹۸٪ است.
- در بیماران در معرض هیپرکاپنی (مثل برخی بیماران COPD) هدف ۸۸ تا ۹۲٪ در نظر گرفته می‌شود [10].
- در نوزادان نارس اهداف با پروتکل ویژه‌ی NICU تعیین می‌شود، چون هم هیپوکسی و هم هیپراکسی خطر دارند.

### ۲.۴. انواع هموگلوبین

- **HbO₂**: اکسی‌هموگلوبین
- **Hb**: دی‌اکسی‌هموگلوبین
- **COHb**: کربوکسی‌هموگلوبین (مسمومیت با CO و دود)
- **MetHb**: مت‌هموگلوبین (برخی داروها و مواد)

پالس اکسیمتر دو‌طول‌موجی تقریباً نسبت HbO₂ به (HbO₂ + Hb) را تخمین می‌زند. COHb و MetHb را جدا نمی‌کند (بخش ۶). برای اندازه‌گیری آن‌ها co-oximeter با چند طول موج لازم است [2, 4].

## ۳. اصول فیزیکی

### ۳.۱. جذب نور

مقدار نور جذب‌شده با غلظت ماده و طول مسیر نور رابطه دارد (قانون Beer–Lambert):

```
A = ε × c × l
```

ضریب جذب (ε) برای HbO₂ و Hb در طول موج‌های مختلف متفاوت است [2].

### ۳.۲. دو طول موج

دستگاه‌ها معمولاً از دو LED استفاده می‌کنند [2, 5]:

- **قرمز (حدود ۶۶۰ nm)**: Hb بسیار بیشتر از HbO₂ نور را جذب می‌کند.
- **مادون قرمز (حدود ۹۰۰ تا ۹۴۰ nm)**: HbO₂ کمی بیشتر از Hb جذب می‌کند.

خون روشن (پراکسیژن) نور قرمز را کمتر جذب می‌کند و خون تیره‌تر بیشتر. نسبت جذب در این دو طول موج، به اشباع اکسیژن مربوط می‌شود.

![طیف جذب Hb و HbO₂ و دو طول موج پالس اکسیمتر](absorption-spectra.svg)

### ۳.۳. جزء ضربانی (AC) و غیرضربانی (DC)

نور عبوری از بافت چند جزء دارد. فقط خون شریانی با هر ضربان قلب حجمش تغییر می‌کند و تغییر جذب ایجاد می‌کند:

- **AC**: جذب ضربانی که به خون شریانی مربوط است
- **DC**: جذب ثابت بافت، استخوان، خون وریدی و مویرگی

دستگاه با تقسیم AC به DC در هر طول موج، اثر ضخامت و رنگ بافت را حذف می‌کند و فقط به خون شریانی تکیه می‌کند [2, 3].

![جزء AC و DC سیگنال پلتیسموگرافی](ppg-ac-dc.svg)

نسبت R از هر دو طول موج محاسبه می‌شود:

```
R = (AC_red / DC_red) / (AC_IR / DC_IR)
```

مقدار R از طریق منحنی کالیبراسیون به SpO₂ تبدیل می‌شود. یک رابطه‌ی تقریبی آموزشی SpO₂ ≈ ۱۱۰ − ۲۵ × R است (R حدود ۰.۵ نزدیک ۱۰۰٪ و R حدود ۱ نزدیک ۸۵٪). دستگاه‌های واقعی منحنی تجربی اختصاصی دارند که از مطالعات کاهش کنترل‌شده‌ی اشباع در داوطلبان سالم به‌دست آمده است [3, 5].

### ۳.۴. پروب انتقالی و بازتابی

- **انتقالی (Transmissive)**: LED و فتودیود در دو طرف بافت (انگشت، لاله‌ی گوش، پای نوزاد). رایج‌ترین نوع.
- **بازتابی (Reflectance)**: LED و فتودیود کنار هم روی یک سطح (پیشانی، مچ). مناسب جایی که عبور نور ممکن نیست.

## ۴. اجزا و پردازش سیگنال

### ۴.۱. زنجیره‌ی سیگنال

```
LED قرمز / IR → بافت → فتودیود → تقویت‌کننده‌ی جریان به ولتاژ
→ جداسازی کانال‌ها → فیلتر و تقویت → ADC → DSP → نمایش و آلارم
```

### ۴.۲. جزئیات

- **LED**: قرمز و مادون قرمز به‌صورت نوبتی روشن می‌شوند و بین آن‌ها یک مرحله‌ی خاموش برای اندازه‌گیری نور محیط وجود دارد.
- **فتودیود**: نور عبوری را به جریان تبدیل می‌کند. یک فتودیود هر دو طول موج را در زمان‌های متفاوت می‌خواند.
- **جداسازی کانال‌ها**: سیگنال هر LED جداگانه نمونه‌برداری و نور محیط کم می‌شود.
- **AC**: جزء ضربانی معمولاً درصد کوچکی از DC است. فیلتر میان‌گذر حدود ۰.۵ تا ۵ هرتز آن را جدا می‌کند.
- **DSP**: ارزیابی کیفیت، کاهش آرتیفکت حرکت، محاسبه‌ی R، SpO₂، ضربان و PI

### ۴.۳. شاخص پرفیوژن (PI)

نسبت AC به DC در کانال مادون قرمز:

```
PI = (AC_IR / DC_IR) × ۱۰۰٪
```

PI پایین یعنی سیگنال ضعیف و خطای بیشتر. آستانه‌ی دقیق برای هر دستگاه از دفترچه‌ی آن گرفته می‌شود. از PI برای انتخاب بهترین محل سنسور استفاده می‌شود.

### ۴.۴. میانگین‌گیری و تأخیر

- مقدار نمایش‌داده‌شده معمولاً میانگین چند ثانیه‌ی اخیر است.
- میانگین‌گیری بلندتر ثبات بیشتر ولی واکنش کندتر به افت ناگهانی می‌دهد.
- در انگشت، علاوه بر میانگین‌گیری، تأخیر گردش خون هم وجود دارد؛ تغییر اشباع مرکزی ممکن است چند ثانیه تا حدود نیم دقیقه دیرتر دیده شود. گوش و پیشانی معمولاً سریع‌تر پاسخ می‌دهند [4].

### ۴.۵. سازگاری سنسور و دستگاه

- طول موج دقیق LED هر سنسور کمی تغییر می‌کند و منحنی کالیبراسیون به آن وابسته است.
- در بسیاری از دستگاه‌ها اطلاعات سنسور (مثلاً مقاومت یا حافظه) به دستگاه می‌گوید چه جبرانی اعمال کند.
- **فقط از سنسور مشخص‌شده برای همان دستگاه استفاده کنید.** سنسور ناسازگار دقت را بی‌خبر خراب می‌کند [2].

## ۵. تفسیر بالینی

### ۵.۱. روش خواندن صحیح

1. **کیفیت سیگنال را ببینید**: شکل موج پلتیسموگراف، PI و پایداری عدد.
2. **ضربان را مقایسه کنید**: ضربان پالس اکسیمتر باید با ECG یا نبض لمس‌شده بخواند.
3. **عدد را با بالین بسنجید**: رنگ، الگوی تنفس، سطح هوشیاری.
4. **به روند نگاه کنید**: روند مهم‌تر از یک عدد است.
5. **در شک، با گاز خون شریانی و co-oximetry تأیید کنید.**

### ۵.۲. دسته‌بندی کلی

| SpO₂ | تفسیر کلی |
|---|---|
| ۹۴–۹۵٪ یا بیشتر | معمولاً طبیعی |
| ۹۰–۹۴٪ | هیپوکسمی خفیف؛ ارزیابی لازم |
| کمتر از ۹۰٪ | هیپوکسمی مهم بالینی |
| کمتر از ۸۵٪ | هیپوکسمی شدید؛ اقدام فوری |

**نکته**: آستانه‌ها بسته به بیمار و پروتکل مرکز فرق می‌کنند. آلارم پایین اغلب روی ۹۰٪ تنظیم می‌شود ولی برای هر بیمار باید بازنگری شود [10].

### ۵.۳. نکات مهم

- **اکسیژن مکمل می‌تواند هیپوونتیلاسیون را بپوشاند**: SpO₂ خوب با CO₂ بالا ممکن است همراه شود.
- **SpO₂ پایین با موج ضعیف** را اول به‌عنوان خطای سنسور بررسی کنید، ولی افت واقعی را هم رد نکنید.
- **افت تدریجی روند** حتی اگر هنوز ۹۴٪ یا بیشتر باشد، می‌تواند هشدار زودهنگام باشد.

### ۵.۴. غربالگری نوزادان

غربالگری بیماری قلبی مادرزادی بحرانی با پالس اکسیمتری در نوزادان ترم معمولاً پس از ۲۴ ساعت از تولد انجام می‌شود. اندازه‌گیری روی دست راست و یکی از پاها انجام می‌شود. در پروتکل رایج، SpO₂ ۹۵٪ یا بیشتر در دست راست یا پا و اختلاف حداکثر ۳٪ بین دو محل قبول است و مقدار کمتر از ۹۰٪ رد تلقی می‌شود [13]. حالت‌های بینابینی طبق پروتکل تکرار می‌شوند.

## ۶. منابع خطا

| عامل | اثر | راه‌حل |
|---|---|---|
| حرکت و لرزش | نویز، عدد ناپایدار، آلارم کاذب | ثابت کردن سنسور، محل دیگر، الگوریتم مقاوم به حرکت |
| پرفیوژن ضعیف (شوک، سرما، داروهای منقبض‌کننده) | PI پایین، سیگنال ناپایدار | گرم کردن، گوش یا پیشانی، سنسور بازتابی |
| لاک ناخن و ناخن مصنوعی | خطا، به‌ویژه رنگ‌های تیره | پاک کردن لاک یا چرخاندن سنسور به کنار انگشت |
| نور محیط شدید | افزایش نویز | پوشاندن سنسور |
| کاف فشارخون روی همان اندام | قطع سیگنال هنگام باد شدن | سنسور روی اندام دیگر |
| سنسور خیلی سفت یا پالس وریدی | عدد پایین کاذب | شل کردن و جابه‌جایی |
| COHb بالا | **SpO₂ کاذب بالا** | co-oximetry [11] |
| MetHb بالا | عدد نزدیک ۸۵٪ بدون توجه به اشباع واقعی | co-oximetry [12] |
| رنگ‌های تزریقی (مثل متیلن‌بلو) | افت گذرا و کاذب | آگاهی و تأیید با گاز خون |
| کم‌خونی شدید | SpO₂ طبیعی با محتوای اکسیژن پایین | بررسی Hb |
| آریتمی (فیبریلاسیون دهلیزی، PVC فراوان) | تشخیص نبض و عدد ناپایدار | مقایسه با ECG |
| رنگدانه‌ی تیره‌ی پوست | ممکن است SpO₂ را بیش از واقع نشان دهد (هیپوکسمی پنهان) [6, 7, 8] | تفسیر محتاطانه و تأیید با گاز خون در شک بالینی |

**نکات تکمیلی**:

- دقت دستگاه‌ها فقط در بازه‌ی SpO₂ حدود ۷۰ تا ۱۰۰٪ آزمایش و اعلام می‌شود؛ عددهای کمتر از ۷۰٪ معتبر تلقی نمی‌شوند [9].
- بسیاری از دستگاه‌ها عدد را روی ۱۰۰٪ محدود می‌کنند؛ پس عدد ۱۰۰٪ ممکن است دقت واقعی را پنهان کند.

## ۷. نصب صحیح

- [ ] محل مناسب را انتخاب کنید (انگشت، لاله‌ی گوش یا پیشانی بسته به نوع سنسور)
- [ ] محل را تمیز و خشک کنید و لاک ناخن را بردارید
- [ ] دست سرد را گرم کنید
- [ ] سنسور مناسب سایز و مخصوص همان دستگاه را وصل کنید
- [ ] LED و فتودیود را روبه‌روی هم قرار دهید
- [ ] سنسور را نه شل و نه سفت ببندید و از نور محیط شدید محافظت کنید
- [ ] سنسور را روی اندامی که کاف فشارخون یا خط شریانی دارد نبندید
- [ ] شکل موج و PI را بررسی کنید
- [ ] محل را طبق پروتکل (معمولاً هر چند ساعت) وارسی و جابه‌جا کنید تا آسیب پوستی ایجاد نشود
- [ ] سنسور یکبارمصرف را بین بیماران استفاده مجدد نکنید

## ۸. استانداردها و دقت

### ۸.۱. استانداردهای مرتبط

- **ISO 80601-2-61**: الزامات خاص ایمنی و عملکرد ضروری پالس اکسیمتر [9]
- **IEC 60601-1**: ایمنی عمومی تجهیزات الکتریکی پزشکی
- **IEC 60601-1-2**: سازگاری الکترومغناطیسی
- **IEC 60601-1-8**: سیستم‌های آلارم
- **ISO 10993**: زیست‌سازگاری قطعات در تماس با پوست (سنسور)

### ۸.۲. آزمون دقت

دقت در آزمایش «کاهش کنترل‌شده‌ی اشباع» روی داوطلبان سالم سنجیده می‌شود. اشباع در چند پله بین ۷۰ تا ۱۰۰٪ تنظیم و عدد دستگاه با اندازه‌گیری خون شریانی در co-oximeter مقایسه می‌شود. استاندارد حداقل تعداد نمونه‌ی جفت‌شده را تعیین می‌کند [9].

دقت با معیار Arms گزارش می‌شود:

```
Arms = √( Σ (SpO₂_i − SaO₂_i)² / n )
```

سازندگان معمولاً دقتی در حد چند درصد (اغلب حدود ۲ تا ۳٪ Arms) در بازه‌ی ۷۰ تا ۱۰۰٪ اعلام می‌کنند. مقدار دقیق هر دستگاه را از دفترچه‌ی همان دستگاه بخوانید.

### ۸.۳. رنگدانه‌ی پوست و مقررات

- گزارش‌ها نشان داده‌اند پالس اکسیمتری ممکن است در افراد با پوست تیره مقدار را بیش از واقع نشان دهد [6].
- سازمان FDA در سال ۲۰۲۱ هشدار ایمنی منتشر کرد [7] و در ژانویه ۲۰۲۵ پیش‌نویس راهنمایی برای آزمون و برچسب‌گذاری با در نظر گرفتن رنگدانه‌ی پوست ارائه داد [8].

### ۸.۴. ایمنی سنسور

- دمای سطح سنسور باید در حد استاندارد بماند؛ فشار طولانی و پرفیوژن ضعیف خطر آسیب پوستی را بالا می‌برند.
- نور LED نباید باعث آسیب یا ناراحتی شود.
- قطعات در تماس با پوست باید زیست‌سازگار باشند (ISO 10993).

## ۹. کالیبراسیون و تست

### ۹.۱. نکته‌ی کلیدی

**دقت مطلق SpO₂ را نمی‌شود با شبیه‌ساز تأیید کرد.** منحنی کالیبراسیون از آزمایش بالینی با خون شریانی به‌دست آمده و کاربر آن را کالیبره نمی‌کند. شبیه‌ساز SpO₂ فقط عملکرد دستگاه را بررسی می‌کند (نمایش، ضربان، آلارم و واکنش به سیگنال شبیه‌سازی‌شده) [2, 9].

### ۹.۲. تست‌های عملی

| تست | روش | معیار |
|---|---|---|
| ظاهر و کابل | بازرسی سنسور، کابل و کانکتور | بدون شکستگی و ترک |
| LED سنسور | روشن بودن LED قرمز؛ مادون قرمز را در بسیاری از دوربین‌های موبایل می‌توان دید | هر دو LED سالم |
| شبیه‌ساز | چند سطح SpO₂ و ضربان | عدد در محدوده‌ی مشخصات سازنده |
| مقایسه با دستگاه سالم | اندازه‌گیری هم‌زمان روی فرد سالم | اختلاف کم و منطقی (طبق دستور سازنده) |
| آلارم | تست آلارم بالا و پایین و قطع سنسور | فعال شدن و قطع صدای آلارم |
| ایمنی الکتریکی | جریان نشتی و اتصال زمین | طبق IEC 60601-1 |
| باتری | زمان کار و شارژ | طبق مشخصات |

### ۹.۳. دوره‌ی تست

دوره‌ی بازرسی را طبق دستور سازنده، مقررات و سیاست مهندسی پزشکی مرکز تنظیم کنید. معمولاً بازرسی ظاهری روزانه یا هر شیفت، و تست عملکرد و ایمنی دوره‌ای انجام می‌شود.

## ۱۰. ادغام در مانیتور

- **ECG و SpO₂**: ضربان هر دو را مقایسه کنید. اگر ECG ضربان دارد ولی سیگنال SpO₂ نه، مشکل معمولاً از سنسور یا پرفیوژن است.
- **آلارم‌ها**: حد بالا و پایین، «سنسور جدا شده» و «سیگنال ضعیف».
- **نمایش شکل موج**: پلتیسموگراف هم‌زمان با ECG برای قضاوت کیفیت.
- **سانترال مانیتورینگ**: مقدار و آلارم SpO₂ به ایستگاه مرکزی ارسال می‌شود.
- پارامترها و قابلیت‌های هر مدل (از جمله وکترا، ویستا، سافیرا و نموکسی) طبق مشخصات فنی همان مدل است.

## ۱۱. عیب‌یابی

| علامت | علت محتمل | اقدام |
|---|---|---|
| سیگنال نیست | سنسور جدا یا کابل معیوب | بررسی اتصال، سنسور دیگر |
| «سیگنال ضعیف» یا PI پایین | سردی، پرفیوژن کم، سنسور سفت | گرم کردن، محل دیگر |
| عدد ناپایدار | حرکت، نور محیط | ثابت کردن، پوشاندن |
| عدد با بالین نمی‌خواند | سنسور ناسازگار، لاک، COHb/MetHb | بررسی سنسور و گاز خون |
| ضربان با ECG نمی‌خواند | آرتیفکت یا آریتمی | شکل موج و ECG را بررسی کنید |
| آلارم کاذب مکرر | حرکت یا حد نامناسب | محل و تنظیم حدود |
| سنسور داغ یا پوست قرمز | فشار طولانی، پرفیوژن کم | جابه‌جایی فوری |

## ۱۲. منابع

1. Hall JE, Hall ME. *Guyton and Hall Textbook of Medical Physiology*. 14th ed. Elsevier; 2021.

2. Webster JG, ed. *Design of Pulse Oximeters*. Institute of Physics Publishing; 1997.

3. Aoyagi T. Pulse oximetry: its invention, theory, and future. *J Anesth*. 2003;17(4):259-266.

4. Jubran A. Pulse oximetry. *Crit Care*. 2015;19:272.

5. Chan ED, Chan MM, Chan MM. Pulse oximetry: understanding its basic principles facilitates appreciation of its limitations. *Respir Med*. 2013;107(6):789-799.

6. Sjoding MW, Dickson RP, Iwashyna TJ, Gay SE, Valley TS. Racial bias in pulse oximetry measurement. *N Engl J Med*. 2020;383(25):2477-2478.

7. FDA. *Pulse Oximeter Accuracy and Limitations: FDA Safety Communication*. 2021.

8. FDA. *Pulse Oximeters for Medical Purposes — Non-Clinical and Clinical Performance Testing, Labeling, and Premarket Submission Recommendations: Draft Guidance*. 2025.

9. IEC/ISO. *ISO 80601-2-61: Medical electrical equipment — Part 2-61: Particular requirements for basic safety and essential performance of pulse oximeter equipment*. 2017.

10. O'Driscoll BR, Howard LS, Earis J, Mak V. BTS guideline for oxygen use in adults in healthcare and emergency settings. *Thorax*. 2017;72(Suppl 1):ii1-ii90.

11. Barker SJ, Tremper KK. The effect of carbon monoxide inhalation on pulse oximetry and transcutaneous PO₂. *Anesthesiology*. 1987;66(5):677-679.

12. Barker SJ, Tremper KK, Hyatt J. Effects of methemoglobinemia on pulse oximetry and mixed venous oximetry. *Anesthesiology*. 1989;70(1):112-117.

13. Kemper AR, Mahle WT, Martin GR, et al. Strategies for implementing screening for critical congenital heart disease. *Pediatrics*. 2011;128(5):e1259-e1267.

---

*مقاله‌ی بعدی: فشار خون غیرتهاجمی (NIBP).*
