# پمپ تزریق سرنگ (Syringe Pump) — اصول کار، ایمنی بالینی و مهندسی پزشکی

> **مخاطبان**: پرستاران، تکنسین‌های مهندسی پزشکی، کارشناسان فروش و پشتیبانی، و دانشجویان.
>
> **منابع**: مطالب با ارجاع درون‌متنی به منابع پزشکی و مهندسی پزشکی مستند شده است. مشخصات هر دستگاه (از جمله SG100) مطابق دفترچه‌ی همان دستگاه است؛ این متن مفاهیم عمومی را توضیح می‌دهد.
>
> **توجه**: این متن آموزشی است. مثال‌های محاسباتی دستور دارویی نیستند و جایگزین پروتکل مرکز و قضاوت پزشک نمی‌شوند.

## فهرست

۱. مقدمه · ۲. اصل کار مکانیکی · ۳. سنسورها و آلارم‌ها · ۴. دقت جریان · ۵. انسداد و بولوس · ۶. کتابخانه‌ی دارو · ۷. محاسبه‌ی نرخ · ۸. استفاده‌ی صحیح · ۹. استانداردها · ۱۰. کالیبراسیون و تست · ۱۱. عیب‌یابی و نگهداری · ۱۲. منابع

## ۱. مقدمه

### ۱.۱. تعریف

پمپ تزریق سرنگ دستگاهی است که پیستون یک سرنگ را با سرعت کنترل‌شده به جلو می‌راند تا مقدار کم و دقیقی دارو یا مایع را در مدت مشخص به بیمار برساند [1, 5].

### ۱.۲. تفاوت با پمپ حجمی

| ویژگی | پمپ سرنگ | پمپ حجمی |
|---|---|---|
| مخزن دارو | سرنگ (معمولاً ۵ تا ۵۰ mL یا بیشتر) | کیسه یا بطری سرم |
| نرخ‌های رایج | کم تا متوسط | متوسط تا زیاد |
| دقت در نرخ کم | معمولاً بهتر | معمولاً کمتر |
| مناسب برای | داروهای غلیظ و پرخطر، نوزادان | حجم زیاد مایع و سرم |

### ۱.۳. کاربردها

- ICU و اتاق عمل: داروهای وازواکتیو، بی‌هوشی و آرام‌بخشی
- NICU و اطفال: حجم‌های بسیار کم
- تسکین درد و مراقبت تسکینی؛ برخی مدل‌ها PCA (تسکین درد با کنترل بیمار) دارند
- برخی مدل‌ها حالت‌های ویژه مثل تزریق هدف‌مند دارند (طبق مشخصات مدل)

### ۱.۴. داروهای پرخطر

بسیاری از داروهایی که با پمپ سرنگ تزریق می‌شوند «پرخطر» (High-alert) هستند: داروهای وازواکتیو، انسولین، ضدانعقادها، اپیوئیدها، آرام‌بخش‌ها و پتاسیم غلیظ [6]. خطای کوچک در دوز یا تنظیم پمپ می‌تواند آسیب جدی ایجاد کند؛ برای همین دقت و کنترل دوباره اهمیت زیادی دارد.

## ۲. اصل کار مکانیکی

![ساختار ساده‌شده‌ی پمپ تزریق سرنگ](syringe-pump-mechanism.svg)

### ۲.۱. زنجیره‌ی مکانیکی

موتور پله‌ای ← گیربکس ← پیچ هدایت (Lead screw) ← بلوک پوشر ← پیستون سرنگ.

- **موتور پله‌ای**: با هر گام زاویه‌ی ثابتی می‌چرخد؛ کنترل سرعت و موقعیت دقیق می‌دهد.
- **پیچ هدایت**: چرخش را به حرکت خطی تبدیل می‌کند.
- **پوشر**: پیستون سرنگ را هل می‌دهد.

### ۲.۲. رابطه‌ی نرخ جریان

نرخ جریان از سرعت خطی پوشر و سطح مقطع داخلی سرنگ به‌دست می‌آید:

```
Q = A × v
A = π × (D / 2)²
```

- **Q**: نرخ جریان
- **A**: سطح مقطع داخلی سرنگ
- **D**: قطر داخلی سرنگ
- **v**: سرعت خطی پوشر

سرعت پوشر از گام پیچ هدایت و سرعت چرخش موتور تعیین می‌شود. دستگاه برای رسیدن به نرخ مورد نظر، سرعت موتور را بر اساس قطر سرنگ محاسبه می‌کند.

### ۲.۳. چرا نوع سرنگ مهم است

قطر داخلی سرنگ‌های هم‌حجم از سازنده‌های مختلف یکی نیست. اگر دستگاه قطر اشتباه را فرض کند، نرخ واقعی با نرخ نمایش‌داده‌شده فرق می‌کند، حتی وقتی مکانیک سالم است. به همین دلیل:

- دستگاه فهرستی از سرنگ‌های تأییدشده (برند و حجم) دارد.
- فقط سرنگ توصیه‌شده‌ی سازنده را به کار ببرید [5].
- سرنگ‌های مناسب پمپ‌های موتوری با ISO 7886-2 مطابقت دارند [3].

## ۳. سنسورها و آلارم‌ها

### ۳.۱. سنسورهای رایج

| سنسور | وظیفه | آلارم یا عملکرد |
|---|---|---|
| گیره‌ی بدنه | تشخیص حضور و قطر سرنگ | «سرنگ قرار نگرفته» یا تشخیص حجم |
| تشخیص فلنج پیستون | تأیید قرارگیری فلنج در محل | جلوگیری از جریان آزاد و سیفون |
| سنسور نیرو | اندازه‌گیری نیروی بین پوشر و پیستون | آلارم انسداد |
| موقعیت (پتانسیومتر یا انکودر) | محل پوشر و حجم باقی‌مانده | «نزدیک تمام شدن» و «پایان» |
| انکودر موتور | تأیید حرکت واقعی | «خطای موتور» |
| باتری | سطح شارژ | هشدار باتری ضعیف |

### ۳.۲. اولویت آلارم‌ها

آلارم‌ها طبق IEC 60601-1-8 اولویت‌بندی می‌شوند (کم، متوسط، بالا). انسداد و پایان سرنگ معمولاً اولویت بالاتری دارند چون تزریق متوقف می‌شود [2].

## ۴. دقت جریان

### ۴.۱. دقت مکانیکی و دقت سیستم

- دقت مکانیکی پمپ سرنگ معمولاً حدود ±۲٪ اعلام می‌شود (طبق دفترچه‌ی هر دستگاه).
- دقت واقعی سیستم به سرنگ، ست و شرایط هم بستگی دارد. اصطکاک پیستون، نرمی (Compliance) سرنگ و لوله و فشار خلف بر آن اثر می‌گذارند [1].

### ۴.۲. تأخیر شروع و اصطکاک پیستون

- بعد از شروع تزریق ممکن است مدتی طول بکشد تا فشار در سرنگ و لوله بالا برود و جریان به مقدار واقعی برسد (تأخیر شروع) [4].
- در نرخ‌های کم، اصطکاک بین پیستون و بدنه باعث حرکت پله‌ای می‌شود و دارو به‌صورت بولوس‌های بسیار کوچک می‌رسد (Stiction) [5].

### ۴.۳. منحنی شیپوری (Trumpet Curve)

منحنی شیپوری نشان می‌دهد در بازه‌های مشاهده‌ی مختلف، بیشترین انحراف مثبت و منفی از نرخ تنظیم‌شده چقدر است. در IEC 60601-2-24 بازه‌های مشاهده‌ی ۲، ۵، ۱۱، ۱۹ و ۳۱ دقیقه به کار می‌روند [2].

![منحنی شیپوری](syringe-pump-trumpet.svg)

- در بازه‌ی کوتاه (مثلاً ۲ دقیقه) انحراف می‌تواند چند برابر دقت اعلام‌شده باشد.
- در بازه‌ی بلند انحراف کمتر می‌شود و به محدوده‌ی اعلام‌شده نزدیک می‌شود.

**کاربرد بالینی**: برای داروهایی که نیمه‌عمرشان چند دقیقه است (مثل بعضی داروهای وازواکتیو)، رفتار کوتاه‌مدت پمپ اهمیت دارد، نه فقط دقت میانگین یک ساعته [5].

## ۵. انسداد و بولوس

### ۵.۱. تشخیص انسداد

با انسداد در مسیر، نیرو و فشار در سرنگ بالا می‌رود. سنسور نیرو این افزایش را می‌بیند و وقتی از آستانه رد شود، دستگاه آلارم می‌دهد و تزریق را متوقف می‌کند.

- بسیاری از پمپ‌ها چند سطح آستانه‌ی انسداد دارند. آستانه‌ی بالاتر یعنی فشار بیشتر قبل از آلارم.
- **زمان تا آلارم** به نرخ جریان وابسته است. در نرخ بسیار کم، رسیدن به آستانه می‌تواند طولانی باشد و بیمار در این مدت دارو دریافت نمی‌کند.

### ۵.۲. بولوس پس از رفع انسداد

فشار ذخیره‌شده در سرنگ و لوله پس از رفع انسداد می‌تواند ناگهانی تخلیه شود و بولوس ناخواسته ایجاد کند. استاندارد برای این مقدار روش آزمون تعریف کرده است [2].

**هنگام آلارم انسداد**:

1. **قبل از رفع انسداد، سرنگ را از مکانیزم پمپ آزاد کنید** تا فشار انباشته به بیمار منتقل نشود [5].
2. علت انسداد را بررسی کنید: خم شدن لوله، بسته بودن کلمپ، گرفتگی آنژیوکت، یا انسداد فیلتر.
3. بعد از رفع انسداد، طبق دفترچه‌ی دستگاه و پروتکل مرکز دوباره راه‌اندازی کنید.

برخی مدل‌ها روش‌هایی برای کاهش بولوس (مثلاً کمی عقب کشیدن پیستون) دارند؛ این ویژگی در همه‌ی مدل‌ها نیست و باید در دفترچه بررسی شود.

### ۵.۳. بولوس برنامه‌ریزی‌شده

بولوس عمدی (Bolus) تزریق سریع حجم مشخصی است. حجم و نرخ بولوس باید در حدود مجاز دارو باشد و با دقت تنظیم شود. پمپ‌های هوشمند برای بولوس محدودیت دارند.

## ۶. کتابخانه‌ی دارو

پمپ‌های هوشمند فهرست داروها را با غلظت‌ها، حدود دوز و واحدها ذخیره دارند و خطای برنامه‌ریزی را کاهش می‌دهند [7].

- **حد نرم (Soft limit)**: هشدار می‌دهد، ولی با تأیید قابل عبور است.
- **حد سخت (Hard limit)**: عبور از آن ممکن نیست.
- **محاسبه‌ی خودکار**: ورود دوز، وزن و غلظت به‌جای محاسبه‌ی دستی نرخ.
- **ثبت رویداد**: ثبت تغییرها و آلارم‌ها برای بازبینی.

نگهداری کتابخانه‌ی دارو (به‌روزرسانی، تأیید و ثبت) مسئولیت تیم بالینی و مهندسی پزشکی مرکز است و باید طبق رویه‌ی مصوب انجام شود.

## ۷. محاسبه‌ی نرخ

### ۷.۱. فرمول‌ها

```
نرخ (mL/h) = دوز (mg/h) ÷ غلظت (mg/mL)

نرخ (mL/h) = دوز (mcg/kg/min) × وزن (kg) × ۶۰ ÷ غلظت (mcg/mL)

غلظت (mg/mL) = مقدار دارو (mg) ÷ حجم کل (mL)

مدت تزریق (h) = حجم باقی‌مانده (mL) ÷ نرخ (mL/h)
```

### ۷.۲. مثال محاسباتی (داروی فرضی)

دارویی با غلظت ۱۶۰۰ mcg/mL، وزن بیمار ۷۰ kg و دوز ۵ mcg/kg/min:

```
نرخ = ۵ × ۷۰ × ۶۰ ÷ ۱۶۰۰ ≈ ۱۳.۱ mL/h
```

این مثال فقط برای آموزش روش محاسبه است و دوز دارویی نیست.

### ۷.۳. اصول ایمنی محاسبه

- واحدها را دقیق بررسی کنید (mg، mcg، kg، min، h).
- محاسبه یا برنامه‌ریزی داروهای پرخطر را مستقل کنترل کنید.
- غلظت روی برچسب سرنگ باید با غلظت برنامه‌ریزی‌شده در پمپ یکی باشد.
- عدد نهایی را با عقل سلیم بسنجید؛ نرخی که چند برابر معمول است باید دوباره بررسی شود.

## ۸. استفاده‌ی صحیح

### ۸.۱. چک‌لیست راه‌اندازی

- [ ] سرنگ تأییدشده‌ی دستگاه را انتخاب کنید (ترجیحاً Luer-lock)
- [ ] سرنگ را با دارو و غلظت درست پر و برچسب‌گذاری کنید
- [ ] هوای سرنگ و لوله را خارج کنید
- [ ] سرنگ را درست در گیره قرار دهید و فلنج پیستون را در محل خودش بگذارید
- [ ] نوع و حجم سرنگ نمایش‌داده‌شده را با سرنگ واقعی مطابقت دهید
- [ ] دوز، غلظت و نرخ را وارد و دوباره بررسی کنید
- [ ] مسیر ورید و محل اتصال را بررسی کنید
- [ ] قبل از وصل به بیمار پرایم کنید (طبق پروتکل برای داروهای وازواکتیو)
- [ ] آلارم‌ها و حد انسداد را بررسی کنید
- [ ] شروع تزریق و بررسی علائم بیمار

### ۸.۲. نکات عملی

- **ارتفاع پمپ**: پمپ را در ارتفاعی نزدیک بیمار نصب کنید؛ قرار گرفتن بالاتر از بیمار با قفل نشدن پیستون می‌تواند باعث سیفون و جریان آزاد شود. فلنج پیستون باید قفل باشد.
- **لوله**: لوله‌ی کوتاه، باریک و با نرمی کم برای نرخ‌های کم مناسب‌تر است، چون حجم مرده و تأخیر کمتر می‌شود.
- **حجم مرده**: داروی داخل لوله و محل اتصال در ابتدا به بیمار نمی‌رسد؛ پرایم کردن این حجم را پر می‌کند.
- **خط مشترک با مایع حامل**: اگر دارو با خط حامل وارد شود، تغییر نرخ حامل یا شست‌وشوی ناگهانی خط می‌تواند دارو را ناخواسته بولوس یا کم کند. این در داروهای وازواکتیو مهم است.
- **تعویض سرنگ**: برای داروهایی با نیمه‌عمر کوتاه، نحوه‌ی تعویض (بدون وقفه) طبق پروتکل مرکز انجام شود.
- **برچسب و ردیابی**: روی هر سرنگ نام دارو، غلظت، تاریخ و ساعت ثبت شود.

## ۹. استانداردها

- **IEC 60601-2-24**: الزامات خاص ایمنی و عملکرد ضروری پمپ‌ها و کنترلرهای تزریق؛ شامل روش آزمون دقت، منحنی‌های شروع و شیپوری، آستانه‌ی انسداد و بولوس ناخواسته [2]
- **IEC 60601-1**: ایمنی عمومی تجهیزات الکتریکی پزشکی
- **IEC 60601-1-2**: سازگاری الکترومغناطیسی
- **IEC 60601-1-8**: سیستم‌های آلارم
- **ISO 7886-2**: سرنگ‌های مخصوص پمپ‌های سرنگی موتوری [3]
- **ISO 80369-7**: اتصالات Luer
- **IEC 62366-1**: مهندسی قابلیت استفاده (کاهش خطای کاربر)

## ۱۰. کالیبراسیون و تست

### ۱۰.۱. روش اندازه‌گیری

- **وزن‌سنجی (Gravimetric)**: جمع‌آوری مایع خروجی روی ترازوی دقیق و محاسبه‌ی حجم از جرم. روش مرجع آزمون دقت است [2].
- **آنالایزر پمپ تزریق**: دستگاه‌های تجاری که نرخ، فشار انسداد و حجم بولوس را اندازه می‌گیرند.

### ۱۰.۲. تست‌های دوره‌ای

| تست | روش | معیار |
|---|---|---|
| بازرسی ظاهری | بدنه، گیره، پوشر، کابل، صفحه | بدون ترک و شکستگی |
| تشخیص سرنگ | همه‌ی سرنگ‌های تأییدشده | تشخیص درست قطر و حجم |
| دقت جریان | چند نرخ نماینده (کم و زیاد) با روش وزنی یا آنالایزر | در محدوده‌ی دفترچه |
| فشار آلارم انسداد | بستن مسیر در هر سطح آستانه | آلارم در محدوده‌ی اعلام‌شده |
| بولوس پس از انسداد | اندازه‌گیری حجم آزاد شده | کمتر از حد دفترچه |
| بولوس برنامه‌ریزی‌شده | حجم و نرخ بولوس | طبق دفترچه |
| آلارم‌ها | پایان سرنگ، نزدیک پایان، باتری، خطای موتور | فعال شدن و صدای درست |
| ایمنی الکتریکی | جریان نشتی و اتصال زمین | طبق IEC 60601-1 |
| باتری | زمان کار با شارژ کامل | طبق مشخصات |
| کتابخانه‌ی دارو | نسخه و حدود | مطابق نسخه‌ی تأییدشده |

### ۱۰.۳. دوره‌ی تست

فاصله‌ی بازرسی‌ها را طبق دستور سازنده، مقررات و سیاست مهندسی پزشکی مرکز تنظیم کنید. بازرسی ظاهری و تست آلارم در بازه‌های کوتاه‌تر و تست دقت و فشار انسداد دوره‌ای انجام می‌شود.

## ۱۱. عیب‌یابی و نگهداری

### ۱۱.۱. عیب‌یابی

| علامت | علت محتمل | اقدام |
|---|---|---|
| آلارم انسداد مکرر | خم شدن لوله، کلمپ بسته، آنژیوکت گرفته، آستانه‌ی پایین | بررسی مسیر؛ در صورت نیاز تنظیم آستانه طبق پروتکل |
| «سرنگ قرار نگرفته» | گیره باز، سرنگ ناسازگار | قرار دادن مجدد سرنگ و بررسی گیره |
| سرنگ را اشتباه تشخیص می‌دهد | برند ناسازگار، سنسور گیره کثیف یا فرسوده | سرنگ تأییدشده، تمیز کردن و کالیبراسیون سنسور |
| جریان کمتر از نرخ (در تست) | اصطکاک پیستون، سرنگ ناسازگار، فرسودگی مکانیک | سرنگ تأییدشده، بازرسی پیچ و پوشر |
| «پیستون قفل نیست» | فلنج در محل نیست | قرار دادن فلنج در شیار |
| صدای غیرعادی موتور | کثیفی یا خشکی پیچ هدایت، سایش | نظافت و روان‌کاری طبق دفترچه |
| خطای موتور | مانع مکانیکی، انکودر یا برد | قطع استفاده و ارجاع به سرویس |
| باتری سریع تمام می‌شود | فرسودگی باتری | تعویض باتری طبق دفترچه |

### ۱۱.۲. نگهداری

- تمیز کردن بدنه با پارچه‌ی نمدار و ضدعفونی‌کننده‌ی مجاز دستگاه؛ هرگز مایع به داخل نریزد
- بازرسی گیره، پوشر و پیچ هدایت و روان‌کاری فقط طبق دفترچه
- بررسی کابل برق و کانکتورها
- شارژ دوره‌ای باتری و تعویض در صورت افت ظرفیت
- ثبت تعمیرات و تست‌ها در پرونده‌ی دستگاه

### ۱۱.۳. نکته‌ی مهم

پمپ تزریق‌ای که آلارم می‌دهد و علت آن مشخص نیست، تا بررسی کامل نباید دوباره به بیمار وصل شود. هر دستگاهی که تست دقت یا آلارم را رد کند باید از رده خارج و تعمیر شود.

## ۱۲. منابع

1. Dyro JF, ed. *Clinical Engineering Handbook*. Elsevier Academic Press; 2004.
2. IEC. *IEC 60601-2-24: Medical electrical equipment — Part 2-24: Particular requirements for the basic safety and essential performance of infusion pumps and controllers*. 2012.
3. ISO. *ISO 7886-2: Sterile hypodermic syringes for single use — Part 2: Syringes for use with power-driven syringe pumps*.
4. Neff T, Fischer J, Fehr S, Baenziger O, Weiss M. Start-up delays of infusion syringe pumps. *Paediatr Anaesth*. 2001;11(5):561-565.
5. Infusion pumps: guidelines and pitfalls. *Australian Prescriber*.
6. ISMP. *List of High-Alert Medications in Acute Care Settings*. Institute for Safe Medication Practices.
7. FDA. *White Paper: Infusion Pump Improvement Initiative*. 2010.

---

*مقاله‌ی بعدی: فشار خون غیرتهاجمی (NIBP) و سانترال مانیتورینگ.*
